# 2024基年：非火电供给驱动的火电需求预测

2024年为统一研究基年，2025—2035年为预测期。全国总发电量基准100868.8亿千瓦时；火电基准63742.65亿千瓦时，直接采用项目官方分省历史表加总（与公报63742.6有0.05亿千瓦时舍入差）。水电14256.8、核电4508.5、风电9970.4、太阳能8390.4亿千瓦时采用2024年统计公报。分项舍入差单列，不作为新增能源。

全国总发电量=原各情景相对2024年的增长轨迹×2024全国实绩。2025年公报数据只用于事后核验，不再校准模型。原模型2025年高增长增幅略低于基准，对该点作高增长不低于基准的包络约束；原始归一数据单独保留，不交换情景标签。

风光核供给=年平均装机×2024年等效发电小时，2023年末容量由2024公布容量与增速反推。水电按年增1.5%项目假设；不把抽蓄容量作为新增一次能源。2035年末风电12.8、太阳能25.6、核电1.3亿千瓦为保留的项目情景假设，非官方预测；从2024年末线性增长至端点。未来效率固定并提供±10%敏感性。后续政策仅为情景参考，并非宣称模型只使用2024年以前可得信息。

火电=max(总发电量-非火电供给,0)。三增长情景共用非火电供给路径；未强制火电下降，未模拟逐时调度、电网约束与省际送受电。省级火电按截至2024年的官方历史份额及趋势分配。

电煤仍为全部火电乘煤耗的标准煤代理，未剥离燃气、生物质等非煤火电，不是实际煤电耗煤或原煤运输量。煤耗以2024年302.5克标准煤/千瓦时为基线，2035年285为假设。

2024公报：https://www.stats.gov.cn/xxgk/sjfb/tjgb2020/202502/t20250228_1958817.html
政策参考：https://www.nea.gov.cn/20260130/b5b729cb7ad74723bcd614b663c75da6/c.html
